<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Australia regulates data centres through multiple systems, but cannot trace one facility across them | Heliovulcan</title>
  <meta name="description" content="Submission 89 to the Senate inquiry into artificial intelligence and data centres: six regulatory systems each record part of a data-centre facility, with no public crosswalk connecting them; three recommendations: one facility identifier, a published record of the rules that apply to each facility, and common energy and water definitions." />
  <link rel="icon" href="/favicon.png" type="image/png" sizes="240x240" />
  <link rel="stylesheet" href="/style.css?v=20260927a" />
  <link rel="canonical" href="https://heliovulcan.com.au/consultations/ai-data-centres-2026.html" />
  <meta property="og:site_name" content="Heliovulcan" />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://heliovulcan.com.au/consultations/ai-data-centres-2026.html" />
  <meta property="og:title" content="Australia regulates data centres through multiple systems, but cannot trace one facility across them" />
  <meta property="og:description" content="Submission 89 to the Senate inquiry into artificial intelligence and data centres: six regulatory systems each record part of a data-centre facility, with no public crosswalk connecting them; three recommendations: one facility identifier, a published record of the rules that apply to each facility, and common energy and water definitions." />
  <meta property="og:image" content="https://heliovulcan.com.au/assets/bess.jpg" />
  <meta name="twitter:card" content="summary_large_image" />
  <style>
    /* submission grid: prose 760, findings/recommendations/numbers 900, all left-aligned */
    .submission-prose { max-width: 760px; }
    .submission-wide { max-width: 900px; }
    .sub-meta { display: grid; grid-template-columns: 1fr 1fr; gap: 14px 40px; margin-top: 26px; font-size: 14px; color: var(--ink-soft); max-width: 900px; }
    .sub-meta b { display: block; font-size: 11px; letter-spacing: .12em; text-transform: uppercase; font-weight: 600; color: var(--ink-faint); margin-bottom: 4px; }
    .sub-nums { display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: 0 32px; margin-top: 36px; max-width: 900px; }
    .sub-nums > div { border-top: 1px solid var(--ink); padding-top: 14px; }
    .sub-nums b { display: block; font-family: var(--serif); font-weight: 400; font-size: 38px; line-height: 1.05; }
    .sub-nums span { display: block; font-size: 13.5px; color: var(--ink-soft); margin-top: 8px; }
    .update { max-width: 900px; margin-top: 28px; border-left: 2px solid var(--amber); padding: 4px 0 4px 18px; font-size: 15px; line-height: 1.6; color: var(--ink); }
    .update b { display: block; font-size: 12px; letter-spacing: .12em; text-transform: uppercase; font-weight: 600; color: var(--amber); margin-bottom: 6px; }
    .findings { counter-reset: f; list-style: none; margin: 28px 0 0; padding: 0; border-top: 2px solid var(--ink); max-width: 900px; }
    .findings li { counter-increment: f; display: grid; grid-template-columns: 3rem 1fr; gap: 0 18px; padding: 18px 0; border-bottom: 1px solid var(--line-soft); }
    .findings li::before { content: counter(f, decimal-leading-zero); font-size: 12px; letter-spacing: .12em; font-weight: 600; color: var(--ink-soft); padding-top: 4px; }
    .findings li::before { grid-column: 1; grid-row: 1; }
    .findings li > b, .findings li > p { grid-column: 2; }
    .findings b { display: block; font-family: var(--sans); font-weight: 600; font-size: 17.5px; line-height: 1.4; color: var(--ink); }
    .findings p { font-size: 16px; color: var(--ink); margin-top: 8px; line-height: 1.6; }
    .findings p.upd { font-size: 13.5px; color: var(--ink-faint); margin-top: 6px; }
    .recs { counter-reset: r; list-style: none; margin: 28px 0 0; padding: 0; display: grid; grid-template-columns: repeat(3, minmax(0, 1fr)); gap: 0 32px; max-width: 900px; }
    .recs li { counter-increment: r; border-top: 2px solid var(--ink); padding: 16px 0 8px; }
    .recs li::before { content: counter(r, decimal-leading-zero); display: block; font-size: 12px; letter-spacing: .12em; font-weight: 600; color: var(--ink-soft); }
    .recs b { display: block; font-family: var(--serif); font-weight: 400; font-size: 24px; line-height: 1.2; margin-top: 8px; }
    .recs p { font-size: 15.5px; color: var(--ink); margin-top: 10px; line-height: 1.6; }
    .kv { margin-top: 20px; border-top: 2px solid var(--ink); max-width: 900px; }
    .kv div { display: grid; grid-template-columns: 12rem 1fr; gap: 0 24px; padding: 13px 0; border-bottom: 1px solid var(--line-soft); font-size: 15px; }
    .kv b { font-size: 12px; letter-spacing: .1em; text-transform: uppercase; font-weight: 600; color: var(--ink-soft); padding-top: 3px; }
    details.fold { margin-top: 22px; border-top: 1px solid var(--ink); max-width: 760px; }
    details.fold > summary { cursor: pointer; padding: 14px 0; font-size: 12.5px; letter-spacing: .12em; text-transform: uppercase; font-weight: 600; color: var(--ink-soft); }
    details.fold[open] > summary { border-bottom: 1px solid var(--line-soft); }
    details.fold .body { padding: 16px 0 6px; font-size: 15.5px; color: var(--ink-soft); line-height: 1.65; }
    details.fold .body p + p { margin-top: 12px; }
    .revisions { max-width: 760px; margin-top: 40px; font-size: 13.5px; color: var(--ink-faint); line-height: 1.6; }
    .revisions b { display: block; font-size: 11px; letter-spacing: .12em; text-transform: uppercase; font-weight: 600; margin-bottom: 4px; }
    @media (max-width: 900px) { .sub-nums { grid-template-columns: 1fr 1fr; } .recs { grid-template-columns: 1fr; } }
    @media (max-width: 700px) { .sub-nums { grid-template-columns: 1fr; } .sub-meta { grid-template-columns: 1fr; } .kv div { grid-template-columns: 1fr; gap: 4px; } }
    .hero-dl { margin-top: 30px; }
  </style>
</head>
<body>
  <header class="nav" id="site-nav">
    <div class="nav__inner">
      <a class="brand" href="/index.html" aria-label="Heliovulcan home">
        <span class="brand__badge"><img src="/assets/logo-mark.png" alt="" width="40" height="40" /></span>
        <span class="brand__name">Heliovulcan<span class="brand__sub">Energy Advisors</span></span>
      </a>
      <button class="nav__burger" type="button" aria-expanded="false" aria-controls="site-menu" aria-label="Open the menu">Menu</button>
      <nav class="nav__menu" id="site-menu" aria-label="Site">
        <ul class="nav__list"><li class="nav__item nav__item--menu"><a class="nav__top" href="/research.html">Research</a><button class="nav__toggle" type="button" aria-expanded="false" aria-controls="mega-research" aria-label="Open the Research menu"><span aria-hidden="true">&#9662;</span></button><div class="mega" id="mega-research" hidden><div class="mega__inner"><div class="mega__col"><span class="mega__k">Research</span><ul><li><a href="/research.html#reports">Research reports and models</a></li><li><a href="/insights.html">Insights</a></li><li><a href="/methods/">Methods</a></li></ul></div><div class="mega__col"><span class="mega__k">Featured</span><ul><li><a href="/safeguard-atlas.html">Safeguard Atlas: the post-2030 decline rate cannot be set in isolation</a></li><li><a href="/australian-diesel-replacement-market-size.html">Future mine-electrification loads and current electricity data</a></li><li><a href="/safeguard-review-2026-baseline-floor.html">A lower Safeguard threshold would also tighten baselines for existing facilities</a></li></ul></div></div></div></li><li class="nav__item nav__item--menu"><a class="nav__top" href="/safeguard-atlas.html">Data & tools</a><button class="nav__toggle" type="button" aria-expanded="false" aria-controls="mega-tools" aria-label="Open the Data & tools menu"><span aria-hidden="true">&#9662;</span></button><div class="mega" id="mega-tools" hidden><div class="mega__inner"><div class="mega__col"><span class="mega__k">Interactive tools</span><ul><li><a href="/safeguard-atlas.html">Safeguard Atlas</a></li><li><a href="/critical-minerals.html">Critical minerals: power and grid readiness</a></li><li><a href="/cbam-explorer.html">CBAM charge explorer</a></li></ul></div><div class="mega__col"><span class="mega__k">Data</span><ul><li><a href="/api/">Data & API</a></li><li><a href="/coverage.html">Research coverage</a></li></ul></div></div></div></li><li class="nav__item nav__item--menu is-current"><a class="nav__top" href="/consultations.html">Consultations</a><button class="nav__toggle" type="button" aria-expanded="false" aria-controls="mega-consultations" aria-label="Open the Consultations menu"><span aria-hidden="true">&#9662;</span></button><div class="mega" id="mega-consultations" hidden><div class="mega__inner"><div class="mega__col"><span class="mega__k">Published submissions</span><ul><li><a href="/consultations.html">All submissions</a></li><li><a href="/consultations/safeguard-decline-rate-2026.html">Safeguard post-2030 decline rate, 2026</a></li><li><a href="/consultations/ai-data-centres-2026.html">AI and data centres, 2026</a></li><li><a href="/consultations/safeguard-onsite-abatement-2026.html">Safeguard onsite abatement, 2026</a></li></ul></div><div class="mega__col"><span class="mega__k">Method</span><ul><li><a href="/methods/#consultation-submissions">How submissions are prepared</a></li></ul></div></div></div></li><li class="nav__item nav__item--menu"><a class="nav__top" href="/case-studies.html">Projects</a><button class="nav__toggle" type="button" aria-expanded="false" aria-controls="mega-projects" aria-label="Open the Projects menu"><span aria-hidden="true">&#9662;</span></button><div class="mega" id="mega-projects" hidden><div class="mega__inner"><div class="mega__col"><span class="mega__k">Cases</span><ul><li><a href="/case-studies.html#screens">Project screens</a></li><li><a href="/reports/remote-mining-asset-hybrid-energy-review.html">Remote Mining Asset</a></li></ul></div><div class="mega__col"><span class="mega__k">Record</span><ul><li><a href="/coverage.html">Research coverage</a></li><li><a href="/methods/pre-dd-f1-f4/">Pre-DD methodology</a></li></ul></div></div></div></li><li class="nav__item"><a class="nav__top" href="/about.html">About</a></li></ul>
        <a class="nav__cta" href="/about.html#contact">Discuss a question</a>
      </nav>
    </div>
  </header>
  <script src="/assets/site-nav.js?v=20260927a" defer></script>
  <nav class="crumb" aria-label="Breadcrumb"><div class="container"><a href="/index.html">Home</a><span aria-hidden="true">/</span><a href="/consultations.html">Consultations</a><span aria-hidden="true">/</span><span aria-current="page">Australia regulates data centres through multiple systems, but…</span></div></nav>
  <main>

    <section class="case-hero">
      <div class="container">
        <p class="eyebrow">Submission &middot; Senate inquiry &middot; August 2026</p>
        <h1>Australia regulates data centres through multiple systems, but cannot trace one facility across them</h1>
        <p class="case-hero__sub">Australia regulates data centres through energy reporting, grid connection, planning, environmental, water and rating systems. Each system records a different part of the facility and uses different names and boundaries. A public crosswalk is needed to show which records belong to the same site and which rules apply.</p>
        <div class="cta-row hero-dl"><a class="btn btn--primary" href="/subscribe.html?file=Heliovulcan-Submission-2026-Senate-AI-Data-Centres-Briefing.pdf">Get the submission (PDF, 23 pages) &mdash; free registration <span class="btn__arrow">&rarr;</span></a><a class="btn btn--outline" href="#findings">Read the findings on this page</a></div>
        <div class="sub-meta">
          <div><b>Institution</b>Senate Environment and Communications References Committee</div>
          <div><b>Inquiry</b>Inquiry into artificial intelligence and data centres, referred 13 May 2026</div>
          <div><b>Question addressed</b>Whether Australia&rsquo;s existing regulatory frameworks can identify and manage the energy and water impacts of data-centre growth</div>
          <div><b>Status</b>Published as Submission 89 &middot; report due 16 November 2026</div>
        </div>
      </div>
    </section>

    <section class="section">
      <div class="container">
        <div class="sub-nums">
          <div><b>4,658</b><span>rows in the complete NABERS ratings extract downloaded on 15 August 2026</span></div>
          <div><b>11</b><span>data-centre records returned by that extract</span></div>
          <div><b>6</b><span>ratings confirmed as current in the subsequent validity check, 14 September 2026</span></div>
          <div><b>10 of 11</b><span>records using the Infrastructure scope, which excludes IT load</span></div>
        </div>
        <div class="update">
          <b>Data update &middot; 14 September 2026</b>
          The 15 August extract returned 11 data-centre records. A subsequent check of rating validity found that six remained current and five were no longer listed. Rating expiry explains at least one of the five (certificate expiry 25 August 2026) and is the likely cause of the rest; a difference in filtering between the two extracts has not been excluded. The lodged submission reports the original extract result; this page shows both the original and the subsequently verified counts.
        </div>

        <h2 class="section-title" style="margin-top:56px">What the current records cannot show</h2>
        <p class="section-intro submission-prose">The submission asks whether Australia&rsquo;s existing regulatory systems can identify data-centre facilities consistently, show which rules apply to them, and produce comparable information about their energy and water use. It addresses term of reference (a) and the energy and water elements of term of reference (b); other community, industry and biodiversity impacts are outside its scope.</p>
        <h2 class="section-title" id="findings" style="margin-top:48px">Key findings</h2>
        <ol class="findings">
          <li><b>No public crosswalk was found connecting the records for the same data-centre facility.</b><p>NGER reporting, grid connection, planning, environmental approval, water and rating systems use different names, identifiers and facility boundaries. In the public sources reviewed, the public cannot reliably determine which records describe the same physical site.</p></li>
          <li><b>Most data-centre records in the NABERS extract used a scope that excludes IT load.</b><p>Ten of the 11 data-centre records returned by the 15 August extract used the Infrastructure rating scope. Because that scope excludes IT equipment, the rating cannot by itself show the total energy performance of the data centre. When we checked again on 14 September, six of the 11 ratings remained current, five of them on the same scope. Five of the 11 entries were no longer current one month later, although no facility had closed. This shows why the register needs a stable reporting boundary and a record of expired ratings.</p></li>
          <li><b>The proposed 30 MW threshold sits in the National Electricity Rules, which do not operate in Western Australia or the Northern Territory.</b><p>The AEMC&rsquo;s Package 2 draft places the threshold in rules that apply only in NEM jurisdictions. The advice we reviewed did not explain how the threshold would apply to facilities outside the NEM, including off-grid and islanded sites.</p></li>
          <li><b>Published water figures do not use a consistent measurement boundary.</b><p>One company&rsquo;s FY2025 reporting labels the same 773 ML figure as both &ldquo;consumption&rdquo; and &ldquo;withdrawal&rdquo;. Without a common definition, figures from different facilities or reporting systems cannot be compared reliably.</p></li>
          <li><b>One EPBC referral classified a data-centre proposal with about 1,038 MW of gas generation as renewable energy.</b><p>Searches based only on industry category can therefore miss relevant proposals.</p><p class="upd">Updated 14 September 2026 from the referral document; the lodged submission used an earlier industry-media range of 900&ndash;1,100 MW. The proposal was determined a controlled action on 4 September 2026.</p></li>
        </ol>

        <h2 class="section-title" style="margin-top:56px">Recommendations</h2>
        <ol class="recs">
          <li><b>Use one facility ID</b><p>Assign each facility a persistent identifier, then publish a crosswalk connecting its non-sensitive energy reporting, connection, planning, environmental, water and rating records.</p></li>
          <li><b>Publish the rules that apply to each facility</b><p>Publish which energy, environmental and water frameworks apply to each facility, including NEM, non-NEM and off-grid sites.</p></li>
          <li><b>Use common energy and water definitions</b><p>Before facilities are compared, define what each figure covers: whether an energy figure includes IT equipment, and whether a water figure means withdrawal or consumption.</p></li>
        </ol>

        <h2 class="section-title" style="margin-top:56px">Open questions</h2>
        <p class="section-intro submission-prose">The submission lists seven matters we could not verify. They include how NABERS star ratings correspond to PUE values, whether NABERS has published a timetable for a data-centre water framework, the final connection arrangement for one of the two Northern Territory proposals, and the water and planning instruments of all eight jurisdictions. Schedule 1 of the Safeguard Rule contains no production variable for a data centre, so the consequence for an off-grid facility is recorded as an uncertainty. We did not obtain legal advice.</p>
        <h2 class="section-title" style="margin-top:56px">Sources</h2>
        <details class="fold" style="border-top:0"><summary>Evidence used</summary><div class="body">
          <p>NGER Act 2007, NGER Regulations 2008 and the NGER (Safeguard Mechanism) Rule 2015 as currently compiled (legislation). AEMC advice on data centre regulatory pathways and the Package 2 draft determination (regulator document). EPBC Act Public Portal referral 2026/10560 and supporting documents (regulatory filing). NABERS Rating Register, complete ratings extract of 4,658 rows downloaded on 15 August 2026, filtered to the data-centre building type (public register); validity re-checked against a fresh extract on 14 September 2026. Directive (EU) 2023/1791 Article 12 (legislation). Company annual and sustainability reporting (company disclosure).</p>
        </div></details>

        <div class="cta-row" style="margin-top:36px">
          <a class="btn btn--primary" href="/subscribe.html?file=Heliovulcan-Submission-2026-Senate-AI-Data-Centres-Briefing.pdf">Get the submission (PDF, 23 pages) &mdash; free registration <span class="btn__arrow">&rarr;</span></a>
          <a class="btn btn--outline" href="/consultations.html">All submissions</a>
        </div>
        <p class="small-note">The lodged submission is titled <em>Regulatory data gaps that limit policy oversight and independent verification</em>; this webpage uses a shorter summary title. The committee has authorised publication as Submission 89. Authorisation to publish is an administrative decision and does not indicate that any finding has been accepted.</p>

        <div class="revisions"><b>Revision history</b>14 September 2026 &mdash; gas-generation capacity updated to approximately 1,038 MW from the referral document; NABERS rating validity clarified (11 records returned, six current at verification). 26 September 2026 &mdash; attribution of the EPBC classification fields corrected; see Corrections below.</div>

        <h2 class="section-title" style="margin-top:56px">Corrections</h2>
        <p class="section-intro submission-prose">Two corrections have been issued since lodgement. Each is recorded with the date of the change, the wording as lodged, the corrected version, and the source relied on. The lodged PDF is not altered, as a lodged document should not be; this page carries the corrections.</p>

        <div class="update">
          <p><b>14 September 2026 &mdash; gas-generation capacity.</b> As lodged, on page 3 twice and in Annex B.4: &ldquo;900&ndash;1,100 MW of gas-fired generation&rdquo;, in one instance introduced as what the referral states. <b>Corrected to approximately 1,038 MW at full build-out, with 537 MW at Phase 1.</b></p>
          <p>Source relied on: EPBC Act referral 2026/10560, which reads &ldquo;gas-fired generation providing firm power and independent backup, approximately 1,038 MW at full&rdquo;. The Phase 1 figure is from the Northern Territory EPA referral report. The range as lodged came from industry media and does not appear in the referral.</p>
          <p class="small-note">1,038 MW falls inside the range as lodged, so no reader would have been misled about the order of magnitude. It is corrected because this submission argues that figures should be traceable to their source, and this one attributed a secondary range to a primary document.</p>
        </div>

        <div class="update">
          <p><b>26 September 2026 &mdash; attribution of the EPBC classification fields.</b> As lodged, on page 3: the proposal &ldquo;is recorded on the Environment Protection and Biodiversity Conservation Act 1999 (EPBC Act) portal under the industry type &lsquo;Energy Generation and Supply (renewable)&rsquo;, sub-type &lsquo;Solar Farm&rsquo;&rdquo;.</p>
          <p><b>Corrected to:</b> the industry type is published on the portal and still reads &ldquo;Energy Generation and Supply (renewable)&rdquo;. The sub-type is <b>not a portal field</b> &mdash; &ldquo;Solar Farm&rdquo; is item 1.1.3 of the referral form, completed by the proponent.</p>
          <p>Source relied on: the EPBC Act Public Portal referral summary for 2026/10560, which publishes an industry type and no sub-type, and the lodged referral form.</p>
          <p class="small-note">The finding this sentence supports &mdash; that classification fields do not describe a facility&rsquo;s generation technology &mdash; is unaffected. The sentence attributed the sub-type to the wrong source, which is a weaker claim than the one the record supports.</p>
        </div>

        <h2 class="section-title" style="margin-top:56px">Related research</h2>
        <div class="grid grid--3">
          <a class="card note-card" href="/safeguard-atlas.html"><span class="note-tag">Interactive model</span><h3>Safeguard Atlas</h3><p>The Safeguard Mechanism modelled facility by facility, including the coverage question the submission raises.</p><span class="note-status is-drafting">Open &rarr;</span></a>
          <a class="card note-card" href="/safeguard-review-2026-baseline-floor.html"><span class="note-tag">Research</span><h3>A lower Safeguard threshold would also tighten baselines for existing facilities</h3><p>What the coverage threshold does to the statutory minimum baseline.</p><span class="note-status is-drafting">Read &rarr;</span></a>
          <a class="card note-card" href="/consultations/safeguard-onsite-abatement-2026.html"><span class="note-tag">Submission</span><h3>Onsite abatement and the public registers</h3><p>The other 2026 submission, to the Climate Change Authority.</p><span class="note-status is-drafting">View &rarr;</span></a>
        </div>
      </div>
    </section>
  </main>
  <footer class="footer">
    <div class="container">
      <div class="footer__grid">
        <div class="footer__about">
          <a class="brand" href="/index.html">
            <span class="brand__badge"><img src="/assets/logo-mark.png" alt="" width="40" height="40" /></span>
            <span class="brand__name">Heliovulcan<span class="brand__sub">Energy Advisors</span></span>
          </a>
          <p class="footer__note">Independent analysis of Australian industrial assets, energy and emissions, built from regulatory filings, licence records and company disclosures. Calculated results and unresolved questions are labelled explicitly.</p>
        </div>
        <div class="footer__col"><span class="footer__k">Research</span><a href="/research.html">Research reports and models</a><a href="/insights.html">Insights</a><a href="/methods/">Methods</a><a href="/coverage.html">Research coverage</a></div>
        <div class="footer__col"><span class="footer__k">Data &amp; tools</span><a href="/safeguard-atlas.html">Safeguard Atlas</a><a href="/critical-minerals.html">Critical minerals: power and grid readiness</a></div>
        <div class="footer__col"><span class="footer__k">Consultations &amp; projects</span><a href="/consultations.html">Published submissions</a><a href="/case-studies.html#screens">Project screens</a><a href="/reports/remote-mining-asset-hybrid-energy-review.html">Remote Mining Asset</a><a href="/coverage.html">Research coverage</a></div>
        <div class="footer__col"><span class="footer__k">About</span><a href="/about.html">About Heliovulcan</a><a href="/about.html#contact">Contact</a><a href="https://www.linkedin.com/company/heliovulcan" rel="me noopener" target="_blank">LinkedIn</a><a href="/privacy.html">Privacy</a></div>
      </div>
      <p class="footer__legal">
        <b>Disclaimer:</b> Heliovulcan is an independent research and analysis practice providing public-information desktop analysis and screening support. Nothing on this site is legal, financial, tax, engineering, investment or lender due-diligence advice, a compliance determination, or regulatory representation or lobbying, and nothing here is a financial product recommendation. All results are indicative and must be independently verified before any commercial, financing or construction decision. &copy; 2026 Heliovulcan Energy Advisors.
      </p>
    </div>
  </footer>
</body>
</html>
